---
url: "https://knxstore.vn/dta116a51-vs-dvc-p-00-01-adapter-daikin-sang-modbus-nao-cho-du-an.html"
headline: "DTA116A51 vs DVC-P-00-01 Adapter Daikin Sang Modbus Nào Cho Dự Án"
image: "https://knxstore.vn/media/9ef676e2cd9fb79f5dbbf0a0577f1ce7fd3608f364f7bf8a20b8a3022f465aed.jpg"
datePublished: "2026-07-24T04:28:20.000Z"
dateModified: "2026-07-24T04:28:20.000Z"
author: "Lê Võ Quốc Huy"
publisher: "KNXStore.vn"
articleSection: "HVAC"
word_count: 1481
keywords: ["HVAC"]
source: "mcp"
breadcrumb:
  - name: "Trang chủ"
    url: "https://knxstore.vn/"
  - name: "Tin tức"
    url: "https://knxstore.vn/blogs"
  - name: "HVAC"
    url: "https://knxstore.vn/blogs/hvac"
  - name: "DTA116A51 vs DVC-P-00-01 Adapter Daikin Sang Modbus Nào Cho Dự Án"
    url: "https://knxstore.vn/dta116a51-vs-dvc-p-00-01-adapter-daikin-sang-modbus-nao-cho-du-an.html"
products: [{"url": "https://knxstore.vn/products/daikin-module-dieu-khien-modbus-rtu-diii-net-dta116a51", "name": "DTA116A51"}, {"url": "https://knxstore.vn/products/adapter-daikin-modbus-rtu-dvc-p-00-01-cho-dan-lanh-vrv", "name": "DVC-P-00-01"}, {"url": "https://knxstore.vn/products/kanonbus-bo-dieu-khien-dieu-hoa-vrv-vrf-knx-kac005", "name": "KAC005"}, {"url": "https://knxstore.vn/products/kanonbus-bo-dieu-khien-dieu-hoa-vrv-vrf-knx-kac008", "name": "KAC008"}, {"url": "https://knxstore.vn/products/gateway-dieu-hoa-khong-khi-daikin-f1f2-knx-700-series-max-64-dan-lanh", "name": "Gateway điều hòa không khí Daikin F1F2 KNX 64IDU Intesis - IN770AIR00MO000-DAI"}]
internal_links:
  - url: "https://knxstore.vn/cach-giao-tiep-modbus-voi-dieu-hoa-daikin-vrv-vrf-thong-qua-kac00x.html"
    slug: "cach-giao-tiep-modbus-voi-dieu-hoa-daikin-vrv-vrf-thong-qua-kac00x"
    anchor: "cách giao tiếp Modbus với điều hòa Daikin VRV/VRF qua KAC00X"
  - url: "https://knxstore.vn/he-thong-dieu-hoa-vrv-va-vrf-la-gi.html"
    slug: "he-thong-dieu-hoa-vrv-va-vrf-la-gi"
    anchor: "VRV"
  - url: "https://knxstore.vn/cac-chuan-chan-dieu-khien-thong-dung-trong-may-lanh.html"
    slug: "cac-chuan-chan-dieu-khien-thong-dung-trong-may-lanh"
    anchor: "các chuẩn chân tín hiệu điều khiển máy lạnh"
related_links:
  - url: "https://knxstore.vn/rcu-khach-san-cho-chu-dau-tu-va-me-phan-loai-va-cach-chon.html"
    slug: "rcu-khach-san-cho-chu-dau-tu-va-me-phan-loai-va-cach-chon"
    anchor: "RCU Khách Sạn Cho Chủ Đầu Tư Và ME: Phân Loại Và Cách Chọn."
    position: 1
  - url: "https://knxstore.vn/core-smart-home-knx-climate-gateway-tich-hop-dieu-hoa-vrf-vrv-vao-knx-voi-7-model-theo-hang.html"
    slug: "core-smart-home-knx-climate-gateway-tich-hop-dieu-hoa-vrf-vrv-vao-knx-voi-7-model-theo-hang"
    anchor: "Core Smart Home KNX Climate Gateway: Tích Hợp Điều Hòa VRF/VRV Vào KNX Với 7 Model Theo Hãng"
    position: 2
  - url: "https://knxstore.vn/smart-thermostat-la-gi-co-nen-lap-cho-may-lanh-nha-ban.html"
    slug: "smart-thermostat-la-gi-co-nen-lap-cho-may-lanh-nha-ban"
    anchor: "Smart Thermostat Là Gì? Có Nên Lắp Cho Máy Lạnh Nhà Bạn"
    position: 3
  - url: "https://knxstore.vn/vi-sao-dieu-hoa-inverter-tiet-kiem-dien-hon-dieu-hoa-binh-thuong.html"
    slug: "vi-sao-dieu-hoa-inverter-tiet-kiem-dien-hon-dieu-hoa-binh-thuong"
    anchor: "Vì sao điều hòa inverter tiết kiệm điện hơn điều hoà bình thường?"
    position: 4
---

# DTA116A51 vs DVC-P-00-01 Adapter Daikin Sang Modbus Nào Cho Dự Án

## Article Body

Khi cần đưa điều hòa Daikin vào BMS qua Modbus, có hai adapter chính hãng Daikin để chọn: DTA116A51 và DVC-P-00-01. Cả hai đều chuyển DIII-Net sang Modbus RTU, cùng của Daikin, nhưng lắp ở hai vị trí khác nhau và không thay thế nhau một cách máy móc. Chọn sai, bạn hoặc thừa năng lực và tốn tiền, hoặc thiếu điểm kết nối và phải làm lại.
Bài này so sánh hai adapter Daikin sang Modbus ở góc nhìn thi công thực tế, để bạn chọn đúng ngay từ khâu thiết kế. Nếu bạn cần hướng dẫn cấu hình và bảng thanh ghi Modbus, xem thêm bài
cách giao tiếp Modbus với điều hòa Daikin VRV/VRF qua KAC00X
.
Điểm Chung Cả Hai Đều Chuyển DIII-Net Sang Modbus RTU
Trước khi so sánh khác biệt, cần thấy rõ điểm chung để hiểu vì sao chúng cùng nằm trong một nhóm lựa chọn.
DIII-Net là giao thức độc quyền của Daikin dùng để dàn nóng và dàn lạnh
VRV
nói chuyện với nhau. Hệ BMS, SCADA hay home automation thông thường không đọc được DIII-Net. Modbus RTU trên RS485 thì gần như thiết bị điều khiển nào cũng hỗ trợ. Cả DTA116A51 và DVC-P-00-01 làm đúng một việc: dịch DIII-Net sang Modbus RTU để hai thế giới nói chuyện được.
Hai điểm chung quan trọng:
Đều là phụ kiện chính hãng Daikin, không phải gateway bên thứ ba. Với dự án Daikin thuần, đây là lợi thế về tương thích và bảo hành.
Đều xuất Modbus RTU RS485 tốc độ 9600 hoặc 19200 bps. Không có KNX, không có BACnet. Nếu cần KNX hay BACnet phải thêm một lớp gateway nữa.
Điểm khác nhau nằm ở chỗ chúng cắm vào đâu trên hệ VRV, và một adapter gánh được bao nhiêu dàn.
Khác Biệt Cốt Lõi Lắp Ở Dàn Nóng Hay Dàn Lạnh
Đây là điểm quyết định khi chọn giữa hai thiết bị.
DTA116A51: tích hợp ở dàn nóng qua DIII-Net F1/F2
DTA116A51
lắp ở dàn nóng và nói chuyện qua bus DIII-Net F1/F2. Một adapter nhìn thấy và điều khiển được toàn bộ dàn lạnh trong hệ, tối đa 16 FCU indoor và 2 outdoor unit. Đây là cách tích hợp ở cấp hệ thống.
DVC-P-00-01: tích hợp ở dàn lạnh qua P1/P2
DVC-P-00-01
lắp tại dàn lạnh và nói chuyện qua P1/P2 (DIII-Net ở cấp indoor). Nó tiếp cận từ phía dàn lạnh, một adapter phụ trách nhóm dàn trên cùng đường P1/P2. Đây là cách tích hợp ở cấp cục bộ, gần dàn lạnh.
Nói ngắn gọn: DTA116A51 gom cả hệ VRV về một điểm ở tủ dàn nóng, còn DVC-P-00-01 làm việc sát dàn lạnh. Kiến trúc dây và vị trí tủ điều khiển của dự án sẽ quyết định cái nào hợp lý hơn. Nếu chưa chắc về ký hiệu F1/F2 và P1/P2, xem thêm
các chuẩn chân tín hiệu điều khiển máy lạnh
.
Bảng So Sánh DTA116A51 Và DVC-P-00-01
Số liệu lấy từ tài liệu chính hãng của từng thiết bị, không suy diễn.
Tiêu chí
DTA116A51
DVC-P-00-01
Nguồn gốc
Chính hãng Daikin
Chính hãng Daikin
Vị trí lắp
Dàn nóng (outdoor)
Dàn lạnh (indoor)
Giao thức phía VRV
DIII-Net F1/F2
DIII-Net P1/P2
Số dàn hỗ trợ
16 FCU indoor, 2 outdoor
1 dàn lạnh (nhóm tối đa 16 trên line P1/P2)
Giao thức ra BMS
Modbus RTU (RS485)
Modbus RTU (RS485)
Nguồn cấp
16 VDC từ outdoor (hoặc ngoài)
12 VDC cấp ngoài
Dải địa chỉ Modbus
1 đến 15
1 đến 30
Chiều dài dây
Tới 500 m mỗi phía
P1/P2 tới 50 m, Modbus tới 100 m
Tốc độ Modbus
9600 / 19200 bps
9600 / 19200 bps
Nhiệt độ hoạt động
-20 đến 65 độ C
10 đến 65 độ C
Kích thước
100 x 100 mm
72 x 59 x 88 mm
Hai con số đáng chú ý nhất khi thiết kế: chiều dài dây và cách lấy nguồn. DTA116A51 cho phép chạy tới 500 m mỗi phía và lấy nguồn ngay từ dàn nóng với các dòng được hỗ trợ, hợp với công trình lớn dây đi xa. DVC-P-00-01 giới hạn P1/P2 ở 50 m và cần nguồn 12 VDC riêng, phù hợp bố trí gần dàn lạnh.
Chọn DTA116A51 Khi Nào
Chọn DTA116A51 khi bạn tích hợp cả hệ VRV vào BMS ở cấp tòa nhà.
Trường hợp điển hình:
Tòa nhà văn phòng, khách sạn, trung tâm thương mại dùng VRV, BMS Siemens/Schneider đọc điều khiển từng FCU qua Modbus.
Cần một adapter gom nhiều dàn lạnh, tối đa 16 FCU trên một thiết bị, giảm số điểm đấu nối.
Dây từ tủ dàn nóng về tủ BMS đi xa, cần dự phòng chiều dài tới 500 m.
Dự án retrofit, tích hợp hệ VRV III hoặc VRV IV đã lắp sẵn vào BMS mới mà không thay dàn nóng.
DTA116A51 lấy nguồn trực tiếp từ PCB dàn nóng với các dòng RXYQ_TTJU, RXYQ_TYDN, RXMQ_PVJU. Các dòng khác cần cấp 16 VDC ngoài.
Chọn DVC-P-00-01 Khi Nào
Chọn DVC-P-00-01 khi bạn tích hợp ở cấp dàn lạnh, quy mô nhỏ hoặc cục bộ.
Trường hợp điển hình:
Cần điều khiển và giám sát tại dàn lạnh cụ thể, tiếp cận từ phía P1/P2.
Bố trí tủ điều khiển gần dàn lạnh, khoảng cách dây ngắn trong phạm vi 50 m cho P1/P2.
Dự án cần dải địa chỉ Modbus rộng hơn (1 đến 30) để bố trí nhiều node trên bus.
Cấu hình theo dàn lạnh thay vì gom cả hệ ở dàn nóng.
Lưu ý bố trí: DVC-P-00-01 cần nguồn 12 VDC cấp riêng, tính vào thiết kế tủ từ đầu để tránh thiếu nguồn khi thi công.
Hai Adapter Này So Với Gateway Đa Hãng Và KNX
Cả DTA116A51 và DVC-P-00-01 chỉ dùng cho Daikin và chỉ ra Modbus. Nếu dự án của bạn khác đi, cần hướng khác.
Khi công trình dùng nhiều thương hiệu điều hòa
Công trình có Daikin, Mitsubishi, Samsung, LG... trên cùng dự án thì dùng gateway đa hãng thay vì adapter Daikin chuyên dụng. Xem dòng KAC của Kanonbus trong bài
giao tiếp Modbus với Daikin qua KAC00X
, hoặc duyệt danh mục
thiết bị điều khiển điều hòa trung tâm VRV/VRF
.
Khi cần đưa điều hòa lên KNX hoặc BACnet
Nếu hệ cần KNX hoặc BACnet chứ không phải Modbus, dùng gateway chuyên KNX như
Intesis
, hoặc gateway Kanonbus
KAC005
/
KAC008
có sẵn KNX và BACnet.
Nói thẳng: DTA116A51 và DVC-P-00-01 mạnh ở đúng bối cảnh Daikin thuần và BMS nói Modbus. Ra khỏi bối cảnh đó, chúng không còn là lựa chọn tối ưu.
Kết Luận
Chọn adapter Daikin sang Modbus không phải chọn cái nào tốt hơn, mà chọn cái đúng vị trí. DTA116A51 là lựa chọn cho tích hợp cả hệ VRV ở cấp tòa nhà, gom nhiều FCU, dây đi xa. DVC-P-00-01 là lựa chọn cho tích hợp cấp dàn lạnh, cục bộ, dây ngắn. Cả hai đều chính hãng Daikin và cùng ra Modbus RTU, nên khác biệt nằm ở kiến trúc dự án của bạn.
Cần tư vấn chọn adapter và thiết kế bus Modbus cho dự án Daikin cụ thể? Liên hệ đội kỹ thuật KNXStore.
DTA116A51 và DVC-P-00-01 khác nhau cơ bản ở điểm nào?
Vị trí lắp và quy mô. DTA116A51 lắp ở dàn nóng, giao tiếp DIII-Net F1/F2, gom tối đa 16 FCU trên một adapter. DVC-P-00-01 lắp ở dàn lạnh, giao tiếp P1/P2, tiếp cận cục bộ hơn. Cả hai đều xuất Modbus RTU RS485.

Có thể thay DTA116A51 bằng DVC-P-00-01 trong cùng dự án không?
Không thay trực tiếp một cách máy móc. Hai thiết bị lắp ở vị trí khác nhau (dàn nóng và dàn lạnh) và có dải địa chỉ Modbus khác nhau (1 đến 15 với DTA116A51, 1 đến 30 với DVC-P-00-01). Đổi thiết bị phải thiết kế lại kiến trúc bus và map lại thanh ghi trên BMS.

Hai adapter này có hỗ trợ KNX hoặc BACnet không?
Không. Cả hai chỉ xuất Modbus RTU RS485. Muốn lên KNX hoặc BACnet phải thêm gateway chuyển đổi, hoặc chọn thẳng gateway KNX như Intesis hay Kanonbus KAC005/KAC008.

Adapter nào phù hợp cho tòa nhà lớn nhiều dàn lạnh?
DTA116A51 phù hợp hơn cho quy mô tòa nhà: một adapter gom tới 16 FCU, chạy dây tới 500 m, lấy nguồn từ dàn nóng. Với hệ VRV lớn hơn 16 FCU, dùng nhiều adapter và phân vùng địa chỉ Modbus để tránh xung đột.

Có cần lập trình phức tạp cho hai adapter này không?
Không cần lập trình firmware ở phía adapter. Cấu hình chính là đặt địa chỉ Modbus, tốc độ và map thanh ghi trên phía BMS. Chi tiết bảng thanh ghi và cách cấu hình xem trong bài hướng dẫn giao tiếp Modbus với Daikin.

## Raw MCP

```json
{
  "slug": "dta116a51-vs-dvc-p-00-01-adapter-daikin-sang-modbus-nao-cho-du-an",
  "title": "DTA116A51 vs DVC-P-00-01 Adapter Daikin Sang Modbus Nào Cho Dự Án",
  "excerpt": null,
  "coverImage": "/media/9ef676e2cd9fb79f5dbbf0a0577f1ce7fd3608f364f7bf8a20b8a3022f465aed.jpg",
  "authorName": null,
  "author": {
    "slug": "le-vo-quoc-huy",
    "name": "Lê Võ Quốc Huy",
    "bio": "Quốc Huy là chuyên viên tư vấn giải pháp tự động hóa tòa nhà tại KNXStore.vn, với kinh nghiệm làm việc trực tiếp cùng các System Integrator, ME Contractor và đơn vị thi công điện cơ và điện lạnh trên toàn quốc.\nHuy chuyên tư vấn và hỗ trợ kỹ thuật cho các dự án ứng dụng giao thức KNX, Casambi, DALI-2, BACnet và Modbus trong các công trình văn phòng, khách sạn, tòa nhà thương mại và khu công nghiệp.\nĐể được tư vấn dự án hoặc báo giá, bạn có thể liên hệ trực tiếp qua Zalo Hotline của KNXStore.",
    "jobTitle": "Sales Engineer",
    "expertiseAreas": "KNX TP / KNX IP DALI-2 Lighting Control BACnet / Modbus Integration Building Management System (BMS) M&E Project Consulting Commercial & Hospitality Automation",
    "certifications": null,
    "linkedinUrl": "https://www.linkedin.com/in/huy-le-vo-quoc-177ba8309/",
    "facebookUrl": "https://www.facebook.com/levoquochuy3011",
    "websiteUrl": "https://qhsmart.vn/",
    "seoDescription": "Lê Võ Quốc Huy Chuyên viên tư vấn B2B tại KNXStore.vn. Hỗ trợ System Integrator & ME Contractor triển khai KNX, Casambi, DALI-2, BACnet cho tòa nhà thương mại tại Việt Nam.",
    "imageUrl": "/media/97b725830514056a9de009c65ee513e0dfc89b8e538adb71b25533ed7c766777.jpg",
    "imageAlt": "Lê Võ Quốc Huy",
    "isActive": true
  },
  "publishedAt": "2026-07-24T04:28:20.000Z",
  "categories": [
    {
      "slug": "hvac",
      "name": "HVAC"
    }
  ],
  "b2c": false,
  "status": "PUBLISHED",
  "seoTitle": null,
  "seoDescription": null,
  "faqs": [
    {
      "question": "DTA116A51 và DVC-P-00-01 khác nhau cơ bản ở điểm nào?",
      "answer": "Vị trí lắp và quy mô. DTA116A51 lắp ở dàn nóng, giao tiếp DIII-Net F1/F2, gom tối đa 16 FCU trên một adapter. DVC-P-00-01 lắp ở dàn lạnh, giao tiếp P1/P2, tiếp cận cục bộ hơn. Cả hai đều xuất Modbus RTU RS485.",
      "position": 0
    },
    {
      "question": "Có thể thay DTA116A51 bằng DVC-P-00-01 trong cùng dự án không?",
      "answer": "Không thay trực tiếp một cách máy móc. Hai thiết bị lắp ở vị trí khác nhau (dàn nóng và dàn lạnh) và có dải địa chỉ Modbus khác nhau (1 đến 15 với DTA116A51, 1 đến 30 với DVC-P-00-01). Đổi thiết bị phải thiết kế lại kiến trúc bus và map lại thanh ghi trên BMS.",
      "position": 1
    },
    {
      "question": "Hai adapter này có hỗ trợ KNX hoặc BACnet không?",
      "answer": "Không. Cả hai chỉ xuất Modbus RTU RS485. Muốn lên KNX hoặc BACnet phải thêm gateway chuyển đổi, hoặc chọn thẳng gateway KNX như Intesis hay Kanonbus KAC005/KAC008.",
      "position": 2
    },
    {
      "question": "Adapter nào phù hợp cho tòa nhà lớn nhiều dàn lạnh?",
      "answer": "DTA116A51 phù hợp hơn cho quy mô tòa nhà: một adapter gom tới 16 FCU, chạy dây tới 500 m, lấy nguồn từ dàn nóng. Với hệ VRV lớn hơn 16 FCU, dùng nhiều adapter và phân vùng địa chỉ Modbus để tránh xung đột.",
      "position": 3
    },
    {
      "question": "Có cần lập trình phức tạp cho hai adapter này không?",
      "answer": "Không cần lập trình firmware ở phía adapter. Cấu hình chính là đặt địa chỉ Modbus, tốc độ và map thanh ghi trên phía BMS. Chi tiết bảng thanh ghi và cách cấu hình xem trong bài hướng dẫn giao tiếp Modbus với Daikin.",
      "position": 4
    }
  ],
  "editedAt": null,
  "url": "https://knxstore.vn/dta116a51-vs-dvc-p-00-01-adapter-daikin-sang-modbus-nao-cho-du-an.html"
}
```
