---
url: "https://knxstore.vn/fcu-la-gi.html"
headline: "FCU là gì? Cấu Tạo, Nguyên Lý Hoạt Động và Điều Khiển Fan Coil Unit"
description: "FCU (Fan Coil Unit) là thiết bị đầu cuối trong hệ thống HVAC. Cấu tạo, nguyên lý 2-pipe/4-pipe, kiểu lắp đặt, điều khiển thông minh qua KNX, BACnet, Modbus."
title: "FCU là gì? Cấu tạo & nguyên lý hoạt động của Fan Coil Unit"
image: "https://knxstore.vn/media/bb59957787223ae9b3d7eb5e75ba874035dcec9d16061ff908f2791bd2940342.jpg"
datePublished: "2026-06-18T09:22:32.000Z"
dateModified: "2026-06-18T09:22:32.000Z"
author: "Lê Võ Quốc Huy"
publisher: "KNXStore.vn"
articleSection: "Kiến thức"
word_count: 1899
keywords: ["Kiến thức"]
source: "mcp"
breadcrumb:
  - name: "Trang chủ"
    url: "https://knxstore.vn/"
  - name: "Tin tức"
    url: "https://knxstore.vn/blogs"
  - name: "Kiến thức"
    url: "https://knxstore.vn/blogs/kien-thuc"
  - name: "FCU là gì? Cấu Tạo, Nguyên Lý Hoạt Động và Điều Khiển Fan Coil Unit"
    url: "https://knxstore.vn/fcu-la-gi.html"
products: [{"url": "https://knxstore.vn/products/bo-dieu-khien-thermostat-co-day-cho-he-thong-fan-coil-daikin-ac8800", "name": "Bộ điều khiển thermostat có dây cho hệ thống fan coil Daikin - AC8800"}, {"url": "https://knxstore.vn/products/bang-dieu-khien-thermostat-matter-daikin-cong-p1p2-81mtac01daib", "name": "Bảng điều khiển điều hòa Daikin Matter Wifi S21, P1P2 - 81MTAC01-DAI"}, {"url": "https://knxstore.vn/products/bang-dieu-khien-thermostat-matter-panasonic-cong-r1r2-81mtac01panb", "name": "Bảng điều khiển điều hòa Panasonic Matter Wi-Fi R1R2 - 81MTAC01-PAN"}, {"url": "https://knxstore.vn/products/bang-dieu-khien-thermostat-matter-toshiba-cong-u1u2-81mtac01tosb", "name": "Bảng điều khiển điều hòa Toshiba Matter Wi-Fi cổng U1U2 - 81MTAC01-TOS"}, {"url": "https://knxstore.vn/products/bang-dieu-khien-thermostat-matter-hitachi-cong-a-b-81mtac01hitb", "name": "Bảng điều khiển điều hòa Hitachi Matter Wi-Fi cổng A B - 81MTAC01-HIT"}, {"url": "https://knxstore.vn/products/bang-dieu-khien-thermostat-matter-samsung-cong-r1r2-81mtac01samb", "name": "Bảng điều khiển điều hòa Samsung Matter Wifi R1R2 - 81MTAC01-SAM"}, {"url": "https://knxstore.vn/products/bang-dieu-khien-thermostat-matter-mitsubishi-electric-cong-cn105-81mtac01mitb", "name": "Bảng điều khiển điều hòa Mitsubishi Electric Matter Wifi CN105 - 81MTAC01-MIT"}, {"url": "https://knxstore.vn/products/module-dieu-khien-fcu-2-pipe-kanonbus-kte2f", "name": "Module điều khiển FCU 2 pipe Kanonbus - KTE2F"}, {"url": "https://knxstore.vn/products/module-dieu-khien-fcu-4-pipe-kanonbus-kte4f", "name": "Module điều khiển FCU 4 pipe Kanonbus - KTE4F"}, {"url": "https://knxstore.vn/products/kanonbus-bo-dieu-khien-dieu-hoa-vrv-vrf-knx-kac005", "name": "Bộ điều khiển điều hòa VRV/VRF KNX Kanonbus - KAC005"}, {"url": "https://knxstore.vn/products/kanonbus-bo-dieu-khien-dieu-hoa-vrv-vrf-knx-kac008", "name": "Bộ điều khiển điều hòa KNX Kanonbus - KAC008"}, {"url": "https://knxstore.vn/products/kanonbus-bo-dieu-khien-dieu-hoa-vrv-vrf-kac001", "name": "Bộ điều khiển điều hòa VRV/VRF Kanonbus IP Router/Modbus RTU - KAC001"}]
related_links:
  - url: "https://knxstore.vn/giam-sat-nang-luong-trong-he-thong-knx-vi-sao-phai-do-dien-truoc-khi-tiet-kiem-dien.html"
    slug: "giam-sat-nang-luong-trong-he-thong-knx-vi-sao-phai-do-dien-truoc-khi-tiet-kiem-dien"
    anchor: "Giám Sát Năng Lượng Trong Hệ Thống KNX: Vì Sao Phải Đo Điện Trước Khi Tiết Kiệm Điện"
    position: 1
  - url: "https://knxstore.vn/ic-la-gi-vai-tro-cua-ic-trong-thiet-bi-smarthome.html"
    slug: "ic-la-gi-vai-tro-cua-ic-trong-thiet-bi-smarthome"
    anchor: "IC Là Gì? Cấu Tạo, Chức Năng Và Vai Trò Trong Smarthome"
    position: 2
  - url: "https://knxstore.vn/nfc-la-gi-vi-sao-smarthome-hien-dai-deu-tich-hop-cong-nghe-nay.html"
    slug: "nfc-la-gi-vi-sao-smarthome-hien-dai-deu-tich-hop-cong-nghe-nay"
    anchor: "NFC là gì? Vì sao smarthome hiện đại đều tích hợp công nghệ này?"
    position: 3
  - url: "https://knxstore.vn/spi-la-gi-ung-dung-spi-led-controller-trong-led-rgbw.html"
    slug: "spi-la-gi-ung-dung-spi-led-controller-trong-led-rgbw"
    anchor: "SPI Là Gì? Ứng Dụng SPI LED Controller Trong LED RGBW"
    position: 4
---

# FCU là gì? Cấu Tạo, Nguyên Lý Hoạt Động và Điều Khiển Fan Coil Unit

> FCU (Fan Coil Unit) là thiết bị đầu cuối trong hệ thống HVAC. Cấu tạo, nguyên lý 2-pipe/4-pipe, kiểu lắp đặt, điều khiển thông minh qua KNX, BACnet, Modbus.

## Article Body

FCU (Fan Coil Unit) là thiết bị đầu cuối (terminal unit) trong hệ thống HVAC trung tâm, nhận nước lạnh hoặc nước nóng từ nguồn trung tâm và xử lý nhiệt tại chỗ cho từng không gian riêng biệt. Từ tòa nhà văn phòng, khách sạn đến bệnh viện và căn hộ cao cấp, FCU cho phép kiểm soát nhiệt độ độc lập từng phòng mà không cần hệ thống ống gió trung tâm phức tạp. Bài này đi sâu vào cấu tạo, nguyên lý 2-pipe/4-pipe, các kiểu lắp đặt và các phương án tích hợp FCU vào BMS qua KNX, Modbus, BACnet.
FCU là gì?
Fan Coil Unit (FCU) là thiết bị trao đổi nhiệt sử dụng trong hệ thống điều hòa không khí, phổ biến trong các tòa nhà thương mại, khách sạn, bệnh viện và nhà ở. FCU gồm 2 bộ phận chính:
Cuộn ống trao đổi nhiệt (coil): nơi môi chất (nước lạnh hoặc nước nóng) lưu thông để làm mát hoặc sưởi không khí.
Quạt (fan): hút không khí phòng qua coil để làm mát hoặc sưởi, rồi thổi ngược lại vào phòng.
FCU là thiết bị đầu cuối (terminal unit): quản lý và điều tiết nguồn nhiệt/lạnh sơ cấp từ nguồn trung tâm (chiller hoặc AHU) trước khi cấp không khí đã xử lý vào phòng. FCU chủ yếu xử lý không khí tuần hoàn tại chỗ (recirculating air); một số hệ thống còn được thiết kế để cấp thêm lượng không khí tươi (fresh air) tối thiểu vào không gian.
Cấu Tạo Chính Của Fan Coil Unit
Một FCU tiêu chuẩn, bất kể kiểu lắp đặt, thường bao gồm các thành phần:
Vỏ bọc (Casing): khung bảo vệ toàn bộ thiết bị
Bộ lọc gió (Filter): lọc bụi trước khi không khí đi qua coil
Quạt (Fan): quạt ly tâm hoặc hướng trục tùy thiết kế
Cuộn dây trao đổi nhiệt (Coil): cooling coil (nước lạnh) và/hoặc heating coil (nước nóng)
Máng hứng nước ngưng (Drain Pan): hứng nước ngưng tụ từ bề mặt coil
Họng cấp gió (Discharge): ống gió phân phối không khí đã xử lý
Miệng gió (Grille): phân phối không khí đều vào không gian
Nguyên Lý Hoạt Động Của FCU
FCU hoạt động theo nguyên lý trao đổi nhiệt giữa nước và không khí, kết nối với hệ chiller (nước lạnh) hoặc boiler (nước nóng) qua hệ thống ống dẫn có van điều tiết lưu lượng.
Chế Độ Làm Mát (Cooling Mode)
Nước lạnh (~7°C) từ chiller cấp vào cooling coil qua van điều tiết
Quạt hút không khí phòng qua bộ lọc
Không khí đi qua cooling coil, nước lạnh hấp thụ nhiệt, nhiệt độ không khí giảm và ẩm ngưng tụ trên bề mặt coil
Nước ngưng chảy vào drain pan và thoát qua ống xả
Không khí mát được thổi qua supply grille phân phối vào phòng
Lưu ý: cooling coil có thể nhận nước lạnh từ chiller trung tâm hoặc dùng hệ thống DX (Direct Expansion) với môi chất lạnh trực tiếp.
Chế Độ Sưởi Ấm (Heating Mode)
Nước nóng (~45-60°C) từ boiler hoặc heat pump cấp vào heating coil
Quạt hút không khí phòng qua bộ lọc
Tại heating coil, nước nóng truyền nhiệt vào không khí, nhiệt độ không khí tăng
Không khí đã sưởi ấm thổi trở lại phòng qua supply grille
Hệ Thống Cấp Không Khí Tươi Cho FCU
FCU chủ yếu tuần hoàn không khí phòng, không cấp không khí tươi trực tiếp. Để đảm bảo chất lượng không khí trong nhà (IAQ) theo ASHRAE 62.1, có hai phương pháp:
Cấp 100% fresh air trực tiếp: FCU kết nối với cửa lấy gió ngoài trời qua ống gió, đưa toàn bộ không khí tươi vào. Ít phổ biến do tải nhiệt xử lý lớn.
Cấp một phần qua AHU trung tâm: Đây là phương pháp phổ biến trong các tòa nhà thương mại. Không khí tươi (một phần) từ AHU trộn với không khí hồi trong plenum trước quạt FCU, sau đó FCU xử lý hỗn hợp này.
Phân Loại Hệ Thống Đường Ống Nước FCU
Tiêu chí
Hệ 2 ống (2-Pipe)
Hệ 4 ống (4-Pipe)
Cấu hình
1 coil + 2 ống (1 cấp, 1 hồi)
2 coil độc lập + 4 ống (2 cấp, 2 hồi)
Chế độ hoạt động
Làm mát hoặc sưởi theo mùa
Làm mát và sưởi đồng thời theo từng phòng
Chuyển đổi mùa
Cần chuyển toàn hệ thống
Không cần, hoạt động song song
Chi phí đầu tư
Thấp, đơn giản
Cao hơn, phức tạp hơn
Ưu điểm
Chi phí thấp, lắp đặt nhanh
Linh hoạt, kiểm soát vi khí hậu chính xác
Hạn chế
Không thể làm lạnh và sưởi cùng lúc
Chi phí ống và thiết bị cao hơn
Ứng dụng
Công trình nhỏ, khí hậu ổn định
Khách sạn, văn phòng, tòa nhà cao tầng
Các Kiểu Lắp Đặt FCU Phổ Biến
Âm trần ngang (Concealed Horizontal): giấu kín trên trần giả, chỉ lộ miệng gió. Thẩm mỹ cao, độ ồn thấp. Phổ biến nhất.
Lộ thiên ngang (Exposed Horizontal): lắp dưới trần, lộ toàn bộ thiết bị. Phù hợp kiến trúc công nghiệp hoặc không gian trần hạn chế.
Đặt sàn/treo tường đứng (Vertical Floor/Wall): lắp thấp, hút gió từ dưới lên trên. Phổ biến trong khách sạn, văn phòng chia nhỏ.
Dưới sàn nâng (Under Floor Horizontal): lắp bên dưới sàn nâng kỹ thuật, kết nối ống gió và miệng gió dưới sàn. Ít gặp.
Phương Án Điều Khiển FCU Thông Minh
Điều Khiển Thermostat Cơ Bản
Thermostat đo nhiệt độ phòng và điều khiển modulating valve (van điều tiết lưu lượng nước vào coil). Van này xác định chế độ cool/heat và mức xử lý nhiệt. Tốc độ quạt thường có 3 mức: Low, Medium, High, cài đặt theo yêu cầu người dùng.
Xem nhanh sản phẩm thermostat dành cho hệ thống FCU Daikin tại KNXStore:
Điều Khiển Tốc Độ Quạt (Fan Speed Control)
Quạt FCU vận hành ở 3 tốc độ cố định (Low/Medium/High). Tốc độ được cài đặt theo điều kiện môi trường và yêu cầu tiện nghi của người dùng hoặc điều khiển tự động bởi BMS dựa trên độ lệch nhiệt độ setpoint.
Tích Hợp FCU vào BMS (KNX, Modbus, BACnet)
FCU hiện đại tích hợp vào BMS qua các điểm điều khiển chuẩn:
BMS Point
Tín hiệu
Mô tả
Space Temperature
AI
Nhiệt độ phòng đo thực tế
FCU Run/Stop Status
DI
Trạng thái chạy/dừng
Fan On/Off Control
AO / DO
Điều khiển quạt từ BMS
Modulating Valve Control
AO
Điều chỉnh vị trí van (0-100%)
Time Schedule
Software
Lịch bật/tắt tự động theo giờ
High Temperature Alarm
DI
Cảnh báo nhiệt độ vượt ngưỡng
Xem nhanh các thiết bị thermostat Matter với chức năng điều khiển AC/FCU tương tự tại KNXStore:
Xem thêm module điều khiển FCU KNX và gateway BMS tích hợp HVAC tại KNXStore:
Ưu Điểm Và Nhược Điểm Của Hệ Thống FCU
Ưu Điểm
Chi phí đầu tư ban đầu thấp, phù hợp dự án tối ưu ngân sách
Lắp đặt nhanh, module FCU có sẵn, dễ triển khai tại công trường
Điều khiển nhiệt độ độc lập từng phòng, người dùng tự cài đặt theo nhu cầu
Thiết bị nhỏ gọn, lắp âm trần hoặc treo tường không chiếm diện tích sàn
Dễ nâng cấp hoặc thay đổi bố cục không gian sau thi công
Nhược Điểm
Nhiều van và đường ống trên trần giả, dễ phát sinh rò rỉ nếu không bảo trì định kỳ
Tần suất bảo trì cao hơn VRV/VRF: phải vệ sinh lọc gió từng FCU riêng lẻ
Không cung cấp gió tươi trực tiếp, cần kết hợp hệ thống thông gió độc lập
Khi nhiều FCU vận hành gần nhau, có thể xảy ra xung đột chế độ (một máy làm lạnh, máy kia sưởi)
FCU âm trần đòi hỏi cửa thăm (access panel) đủ lớn để bảo trì, cần tính toán từ giai đoạn xây dựng
Ứng Dụng Thực Tế Của FCU
FCU là giải pháp điều hòa đầu cuối lý tưởng cho các công trình yêu cầu kiểm soát nhiệt độ độc lập từng không gian: khách sạn (mỗi phòng ngủ một FCU riêng), văn phòng chia phòng nhỏ, bệnh viện (phòng bệnh nhân), căn hộ cao cấp.
Với cấu hình 4-pipe, FCU cho phép kiểm soát vi khí hậu (microclimate control) chính xác, đáp ứng đồng thời nhu cầu làm lạnh và sưởi ở các phòng khác nhau trong cùng tòa nhà mà không cần chuyển đổi theo mùa.
Xu hướng hiện tại là tích hợp FCU vào BMS qua KNX, Modbus RTU hoặc BACnet IP, cho phép giám sát tập trung, điều khiển theo lịch trình (Time Schedule), kết hợp cảm biến hiện diện để tắt FCU khi phòng trống, từ đó tối ưu tiêu thụ năng lượng đáng kể.
FCU là gì?
FCU (Fan Coil Unit) là thiết bị đầu cuối trong hệ thống HVAC trung tâm, bao gồm quạt và cuộn ống trao đổi nhiệt. FCU nhận nước lạnh từ chiller hoặc nước nóng từ boiler, dùng quạt hút không khí phòng qua coil để làm mát hoặc sưởi ấm, rồi cấp không khí đã xử lý trở lại phòng. Đây là giải pháp phổ biến nhất để điều hòa độc lập từng phòng trong tòa nhà thương mại và khách sạn.

FCU 2 ống và 4 ống khác nhau thế nào?
Hệ 2 ống (2-pipe) dùng một coil và hai ống, chỉ cấp nước lạnh hoặc nước nóng theo mùa, không thể làm lạnh và sưởi đồng thời. Hệ 4 ống (4-pipe) có hai coil độc lập và bốn ống, cho phép từng phòng chọn chế độ cool hay heat bất kể mùa, không cần chuyển toàn hệ thống. Hệ 4 ống phổ biến trong khách sạn và văn phòng cao cấp; hệ 2 ống phù hợp công trình nhỏ hoặc khí hậu ổn định.

FCU tích hợp với KNX và BACnet như thế nào?
FCU tích hợp vào KNX qua module chuyên dụng như Kanonbus KTE2F (2-pipe) hoặc KTE4F (4-pipe). Tích hợp BACnet IP hoặc Modbus RTU thực hiện qua gateway BMS. Các điểm điều khiển bao gồm: nhiệt độ phòng (AI), điều khiển van (AO 0-10V), điều khiển quạt (DO), lịch trình bật/tắt (time schedule). Giao thức cụ thể phụ thuộc vào nhà sản xuất FCU và yêu cầu hệ thống BMS của dự án.

FCU có cung cấp không khí tươi không?
FCU về bản chất chỉ tuần hoàn không khí phòng, không cấp không khí tươi trực tiếp. Để đảm bảo IAQ theo ASHRAE 62.1, cần kết hợp thêm: nối FCU với cửa lấy gió ngoài trời (100% fresh air, ít phổ biến do tải nhiệt lớn), hoặc dùng AHU trung tâm cấp một phần gió tươi pha trộn với gió hồi trong plenum trước quạt FCU (phương pháp phổ biến trong tòa nhà thương mại).

Bảo trì FCU cần làm gì?
Bảo trì FCU định kỳ gồm: vệ sinh lọc gió mỗi 1-3 tháng tùy mức bụi, kiểm tra drain pan và thông ống xả nước ngưng, kiểm tra van điều tiết và actuator, vệ sinh bề mặt coil. FCU âm trần đòi hỏi cửa thăm đủ rộng để tiếp cận thiết bị, cần thiết kế từ giai đoạn xây dựng để tránh phá trần khi bảo trì.

## Raw MCP

```json
{
  "slug": "fcu-la-gi",
  "title": "FCU là gì? Cấu Tạo, Nguyên Lý Hoạt Động và Điều Khiển Fan Coil Unit",
  "excerpt": "FCU (Fan Coil Unit) là thiết bị đầu cuối trong hệ thống HVAC. Cấu tạo, nguyên lý 2-pipe/4-pipe, kiểu lắp đặt, điều khiển thông minh qua KNX, BACnet, Modbus.",
  "coverImage": "/media/bb59957787223ae9b3d7eb5e75ba874035dcec9d16061ff908f2791bd2940342.jpg",
  "authorName": null,
  "author": {
    "slug": "le-vo-quoc-huy",
    "name": "Lê Võ Quốc Huy",
    "bio": "Quốc Huy là chuyên viên tư vấn giải pháp tự động hóa tòa nhà tại KNXStore.vn, với kinh nghiệm làm việc trực tiếp cùng các System Integrator, ME Contractor và đơn vị thi công điện cơ và điện lạnh trên toàn quốc.\nHuy chuyên tư vấn và hỗ trợ kỹ thuật cho các dự án ứng dụng giao thức KNX, Casambi, DALI-2, BACnet và Modbus trong các công trình văn phòng, khách sạn, tòa nhà thương mại và khu công nghiệp.\nĐể được tư vấn dự án hoặc báo giá, bạn có thể liên hệ trực tiếp qua Zalo Hotline của KNXStore.",
    "jobTitle": "Sales Engineer",
    "expertiseAreas": "KNX TP / KNX IP DALI-2 Lighting Control BACnet / Modbus Integration Building Management System (BMS) M&E Project Consulting Commercial & Hospitality Automation",
    "certifications": null,
    "linkedinUrl": "https://www.linkedin.com/in/huy-le-vo-quoc-177ba8309/",
    "facebookUrl": "https://www.facebook.com/levoquochuy3011",
    "websiteUrl": "https://qhsmart.vn/",
    "seoDescription": "Lê Võ Quốc Huy Chuyên viên tư vấn B2B tại KNXStore.vn. Hỗ trợ System Integrator & ME Contractor triển khai KNX, Casambi, DALI-2, BACnet cho tòa nhà thương mại tại Việt Nam.",
    "imageUrl": "/media/97b725830514056a9de009c65ee513e0dfc89b8e538adb71b25533ed7c766777.jpg",
    "imageAlt": "Lê Võ Quốc Huy",
    "isActive": true
  },
  "publishedAt": "2026-06-18T09:22:32.000Z",
  "categories": [
    {
      "slug": "kien-thuc",
      "name": "Kiến thức"
    }
  ],
  "b2c": false,
  "status": "PUBLISHED",
  "seoTitle": "FCU là gì? Cấu tạo & nguyên lý hoạt động của Fan Coil Unit",
  "seoDescription": "FCU (Fan Coil Unit) là thiết bị đầu cuối trong hệ thống HVAC. Cấu tạo, nguyên lý 2-pipe/4-pipe, kiểu lắp đặt, điều khiển thông minh qua KNX, BACnet, Modbus.",
  "faqs": [
    {
      "question": "FCU là gì?",
      "answer": "FCU (Fan Coil Unit) là thiết bị đầu cuối trong hệ thống HVAC trung tâm, bao gồm quạt và cuộn ống trao đổi nhiệt. FCU nhận nước lạnh từ chiller hoặc nước nóng từ boiler, dùng quạt hút không khí phòng qua coil để làm mát hoặc sưởi ấm, rồi cấp không khí đã xử lý trở lại phòng. Đây là giải pháp phổ biến nhất để điều hòa độc lập từng phòng trong tòa nhà thương mại và khách sạn.",
      "position": 0
    },
    {
      "question": "FCU 2 ống và 4 ống khác nhau thế nào?",
      "answer": "Hệ 2 ống (2-pipe) dùng một coil và hai ống, chỉ cấp nước lạnh hoặc nước nóng theo mùa, không thể làm lạnh và sưởi đồng thời. Hệ 4 ống (4-pipe) có hai coil độc lập và bốn ống, cho phép từng phòng chọn chế độ cool hay heat bất kể mùa, không cần chuyển toàn hệ thống. Hệ 4 ống phổ biến trong khách sạn và văn phòng cao cấp; hệ 2 ống phù hợp công trình nhỏ hoặc khí hậu ổn định.",
      "position": 1
    },
    {
      "question": "FCU tích hợp với KNX và BACnet như thế nào?",
      "answer": "FCU tích hợp vào KNX qua module chuyên dụng như Kanonbus KTE2F (2-pipe) hoặc KTE4F (4-pipe). Tích hợp BACnet IP hoặc Modbus RTU thực hiện qua gateway BMS. Các điểm điều khiển bao gồm: nhiệt độ phòng (AI), điều khiển van (AO 0-10V), điều khiển quạt (DO), lịch trình bật/tắt (time schedule). Giao thức cụ thể phụ thuộc vào nhà sản xuất FCU và yêu cầu hệ thống BMS của dự án.",
      "position": 2
    },
    {
      "question": "FCU có cung cấp không khí tươi không?",
      "answer": "FCU về bản chất chỉ tuần hoàn không khí phòng, không cấp không khí tươi trực tiếp. Để đảm bảo IAQ theo ASHRAE 62.1, cần kết hợp thêm: nối FCU với cửa lấy gió ngoài trời (100% fresh air, ít phổ biến do tải nhiệt lớn), hoặc dùng AHU trung tâm cấp một phần gió tươi pha trộn với gió hồi trong plenum trước quạt FCU (phương pháp phổ biến trong tòa nhà thương mại).",
      "position": 3
    },
    {
      "question": "Bảo trì FCU cần làm gì? ",
      "answer": "Bảo trì FCU định kỳ gồm: vệ sinh lọc gió mỗi 1-3 tháng tùy mức bụi, kiểm tra drain pan và thông ống xả nước ngưng, kiểm tra van điều tiết và actuator, vệ sinh bề mặt coil. FCU âm trần đòi hỏi cửa thăm đủ rộng để tiếp cận thiết bị, cần thiết kế từ giai đoạn xây dựng để tránh phá trần khi bảo trì.",
      "position": 4
    }
  ],
  "editedAt": null,
  "url": "https://knxstore.vn/fcu-la-gi.html"
}
```
